# GENDIS/ CONTUR — генеративный дизайн мнемосхем (P&ID → XML/БД)

> **Это подробный справочник** — архитектура, форматы, алгоритмы. Открывать, когда нужны
> детали конкретного места.
>
>
> Последнее обновление: **2026-08-18** (см. «Журнал изменений» в конце).
> Проект под git, любое изменение откатывается — см. §9 «Контроль версий и откат».

---

## 1. Что делает проект

Система **генеративного дизайна HMI-мнемосхем** для АСУ ТП молочного/сыродельного производства.

**На входе:**
- **PDF** — технологическая схема (P&ID), выгруженная из Eplan. Содержит векторную графику
  (линии/прямоугольники/кривые) и текстовые метки устройств (`V1`, `LS2`, `FQT1`, `=A1+CIP` …).
- **Lua-файлы описания контроллера**, выгруженные из EPlanner:
  - `main.io.lua` / `main.wago.lua` — IO-узлы (`nodes`) и физические устройства (`devices`);
  - `main.objects.lua` — технологические объекты, режимы работы (операции), состояния и шаги.

**На выходе:**
- **JSON для редактора мнемосхем** — плоский массив элементов холста: линии чертежа
  и устройства с их именами. Это то, что читает конечный проект;
- **XML или `*.plant.json`** (`PlantGeometry`, версия 1.3) — размеченная схема целиком:
  техобъекты, их контуры, устройства с координатами и характеристиками, трубопроводы,
  точки сопряжения, встроенный SVG;
- либо **PostgreSQL** — те же данные в 4 таблицах;
- промежуточные **JSON** (`output/parsed_lua.json`, `output/parsed_lua_objects.json`).

Смысл: связать *геометрию схемы* (что где нарисовано) с *логикой контроллера*
(какое устройство к какому техобъекту относится, что оно делает в каждой операции) и получить
машинно-читаемое описание, из которого можно генерировать мнемосхемы/HMI.

---

## 2. Структура каталогов

Код лежит одной папкой — ниже её состав. Исходные материалы (чертежи Eplan,
выгрузки контроллеров, библиотеки фигур, эталоны экспорта) держат рядом,
в папке `doc`: они весят гигабайты и в репозиторий не входят.

```
<папка модуля>/
├── xml_viewer.py           #   точка входа: главное окно, оркестрация, экспорт
├── workers.py              # ★ фоновые потоки этапов конвейера
├── widgets.py              # ★ виджеты и графические элементы интерфейса
├── config.py               # ★ все настройки и пути (переопределяются env-переменными)
├── app_settings.py         # ★ что помнится между запусками (QSettings): окно, папки, сеанс
├── console_utils.py        # ★ UTF-8 вывод; заглушка stdout для сборки без консоли
├── svg_geometry.py         # ★ общая геометрия SVG: сегменты, точки сопряжения, трубы
├── markup_cache.py         # ★ кэш размеченных SVG (разметка ~88 с -> 0 с)
├── check_pipeline.py       # ★ прогон конвейера без GUI + тесты + проверки результата
├── batch_process.py        # ★ пакетная обработка всех страниц PDF
├── tests/                  # ★ 526 проверок: геометрия, выгрузка, конвейер GUI, схемы, окно
├── tools/calibrate_scale.py    # ★ подбор dpi и размера плитки для детекции
├── tools/extract_symbols.py    # ★ каталог готовых фигур из сцены редактора
├── tools/make_contur_symbols.py # ★ фигуры, которых нет в библиотеке: кнопка, лампа, сирена, колонна
├── parse_lua.py            #   разбор main.io.lua (nodes + devices) через lupa
├── parse_lua_objects.py    #   разбор main.objects.lua (тоже через lupa)
├── parse_lua_shared.py     # ★ обмен с соседними контроллерами из shared.lua
├── objects_loader.py       #   загрузка parsed_lua_objects.json в объектную модель (singleton objects_data)
├── device_dossier.py       # ★ досье устройства: состояния, техобъект, соседи по трубам
├── details_panel.py        # ★ панель сведений об устройстве и техобъекте
├── extract_geometry.py     #   извлечение линий и текстов из PDF (PyMuPDF)
├── contour_detector.py     #   поиск замкнутых контуров + их именование
├── device_matcher.py       #   сопоставление Lua-устройств с текстами внутри контуров
├── pdf_processor.py        #   PDF → PNG → YOLO → размеченный SVG (+ класс DeviceDetector)
├── export_scene.py         # ★ общая подготовка выгрузки: координаты, точки, трубы
├── xml_export.py           #   экспорт визуализации в XML (PlantGeometry 1.3)
├── json_export.py          # ★ тот же состав в JSON (PlantGeometry 1.3)
├── hmi_export.py           # ★ формат редактора мнемосхем: плоский массив элементов
├── hmi_symbols.py          # ★ готовые фигуры библиотеки редактора и выбор по типу
├── hmi_symbols.json        #   каталог фигур, собранный из сцены редактора
├── hmi_validate.py         # ★ приёмка файла по спецификации импорта
├── exporters.py            # ★ выбор формата выгрузки по расширению файла
├── postgreSQL_export.py    #   экспорт того же в PostgreSQL
├── data_models.py          #   dataclass-модели (DeviceMatch, Contour, Operation…), без Qt
├── segment_data.py         #   dataclass SegmentData / ClosedContour
├── requirements.txt        # ★ зависимости
├── МоеПриложение.spec      #   сборка PyInstaller (entry = xml_viewer.py)
├── output/                 #   результаты работы (в репозиторий не входят)
└── runs/detect/            #   веса YOLO: train2/weights/best.pt
```

> Пути и настройки собраны в `config.py` и считаются от папки с кодом.
> Переопределяются переменными окружения: `CONTUR_YOLO_MODEL`, `CONTUR_OUTPUT_DIR`,
> `CONTUR_INPUT_DIR`, `CONTUR_YOLO_TILE_SIZE`, `CONTUR_YOLO_STEP`, `CONTUR_YOLO_CONF`,
> `CONTUR_YOLO_DPI`, `CONTUR_DB_HOST` / `_PORT` / `_NAME` / `_USER` / `_PASSWORD`.
>
> `CONTUR_INPUT_DIR` по умолчанию — папка `input` рядом с кодом, а если её нет,
> то `doc/input` уровнем выше.

---

## 3. Форматы входных данных

### 3.1 `main.io.lua` / `main.wago.lua` — «железо»
```lua
PAC_name = 'BN1-Молокохранилище'
nodes = { { name='A1', ntype=201, n=1, IP='10.170.98.140', modules={ {2688048}, … } }, … }
devices = {
    { name='CIPV16', descr='Дренаж', dtype=0, subtype=13,
      article='OMR.E2A-S12KS04-M1-B1',
      DI={{node=3, offset=4614, physical_port=6, logical_port=7, module_offset=4608}},
      AO={{…}}, rt_par={6,2}, par={5000, 1} },
    …
}
```
Парсится **исполнением** через `lupa.LuaRuntime` (`parse_lua.py:60`), затем Lua-таблицы
рекурсивно конвертируются в python (`lua_table_to_python`). Читается с автоопределением кодировки
(utf-8 → cp1251 → latin-1 → cp866 → windows-1251).

Ключ имени устройства: `name = <ТЕХОБЪЕКТ><ТИП><НОМЕР>`, например `LA_TANK1` + `V` + `101`.

### 3.2 `main.objects.lua` — «логика»
```lua
init_tech_objects_modes = function()
    return {
    [1] = { n=1, tech_type=1, name='Мастер', name_eplan='MASTER', name_BC='MasterObj',
            base_tech_object='master',
            par_float = { [1] = { name='Время операции', value=0, meter='мс', oper={-1}, nameLua='OPERATION_TIME' }, … },
            equipment = {…}, properties = {…}, system_parameters = {…},
            modes = { [1] = { name='Мойка', base_operation='…', props={…},
                              states = { [1] = { name='…', opened_devices={…}, closed_devices={…},
                                                 devices_data={…}, DI_DO={…},
                                                 steps = { [1] = { name='Шаг 1', opened_devices={…},
                                                                   closed_devices={…}, time_param_n=…,
                                                                   next_step_n=…, jump_if=…, … } } } } } } }
    }
end
```
Парсится через **lupa** (`parse_objects_file`): файл выполняется, вызывается
`init_tech_objects_modes()`, результат переводится в Python с учётом того, какие поля
являются отображениями (`modes`, `states`, `steps`, `par_float`, `properties`,
`system_parameters`, `equipment`), а какие — массивами.

`extract_all_data()` разворачивает вложенность в плоские списки:
`tech_objects`, `devices`, `operations`, `states`, `steps`, `signals`, `parameters`.

**Иерархия ID:** `operation.id = "{obj_id}_{mode_id}"`, `state.id = "{operation_id}_{state_id}"`,
`step.id = "{state_id}_{step_id}"`, например `2_4`.

### 3.3 PDF
Схема Eplan. Важные соглашения, на которые опирается код:
- **контуры техобъектов рисуются пунктиром** (`dashes` в `page.get_drawings()`);
- имя контура — текст с `+`, формат Eplan `=XX+ИМЯ` → берётся часть после `+`;
- метки устройств — короткие тексты (≤10 символов) вида буква+цифра (`V7`, `LS2`, `FQT1`).

---

## 4. Архитектура и конвейер обработки

```
 ┌── Lua (main.io.lua) ──► parse_lua.py (lupa) ─────────► output/parsed_lua.json
 │                                                             │  {nodes, devices}
 │                                                             ▼
 ├── Lua (main.objects.lua) ► parse_lua_objects.py ──► output/parsed_lua_objects.json
 │                                (LuaTableParser)             │  {tech_objects, operations,
 │                                                             │   states, steps, …}
 │                                                             ▼
 │                                                    objects_loader.objects_data
 │                                                    (операции/состояния/шаги в GUI)
 │
 └── PDF ─┬─► extract_geometry.py ──► сегменты + тексты
          │        │
          │        ▼
          │   contour_detector.find_contours()  (только пунктирные линии → граф → циклы)
          │        │
          │        ▼
          │   find_all_contour_names_by_proximity()  (имя контура; приоритет — совпадение с Lua)
          │        │
          │        ▼
          │   gen_xml() ──► временный GeometryData.xml (Segments + ClosedContours)
          │        │
          │        ▼
          │   device_matcher.match_devices()  ──► List[DeviceMatch]
          │        (текст внутри bounds контура + имя есть в Lua-устройствах техобъекта)
          │
          └─► pdf_processor.DeviceDetector (общий для CLI и GUI):
                   PDF → PNG (200–300 dpi) → YOLO по плиткам 1024/шаг 768,
                   с покрытием краёв, пропуском пустых плиток и объединением
                   дублей по IoU → bbox устройств → перерисовка PDF в SVG:
                      линии внутри bbox = red (устройства), остальные = blue (трубопроводы)

                        DeviceMatch[] + Contour[] + размеченный SVG
                                        │
                                        ▼
                              svg_geometry.py (общий модуль)
                     сегменты · точки сопряжения · трубопроводы
                                        │
                        ┌───────────────┴────────────────┐
                        ▼                                ▼
                xml_export.py                    postgreSQL_export.py
          PlantGeometry XML v1.3            contours / devices / connections
        (+ JunctionPoints, Pipelines,           / junction_points
           SVGContent в CDATA)
```

Вся работа с геометрией размеченного SVG (определение масштаба, извлечение сегментов,
поиск точек сопряжения, сборка труб) живёт в **`svg_geometry.py`** и используется всеми
тремя потребителями. Поиск соседних объектов идёт через пространственную сетку
(`SpatialGrid`), а не перебором пар.

### Точка входа — `xml_viewer.py`

GUI на PySide6, окно `DeviceVisualizer` (`xml_viewer.py:1170`). Вся тяжёлая работа — в `QThread`:

| Поток | Файл:строка | Что делает |
|---|---|---|
| `LuaParsingThread` | `workers.py` | main.io.lua → `output/parsed_lua.json` |
| `LuaObjectsParsingThread` | `workers.py` | main.objects.lua → `output/parsed_lua_objects.json` |
| `GeometryExtractionThread` | `workers.py` | PDF → сегменты/тексты → контуры → имена → временный XML |
| `DeviceMatchingThread` | `workers.py` | Lua + контуры + тексты → `DeviceMatch[]` |
| `YOLOMarkingThread` | `workers.py` | PDF → PNG → YOLO → размеченный SVG (red/blue), с кэшем; прерывается `requestInterruption()` |
| `PostgresExportThread` | `workers.py` | выгрузка в базу; раньше шла в потоке окна и подвешивала его |
| `PageTitlesThread` | `workers.py` | названия листов из штампа для списка страниц (265 листов ≈ 4 с) |

Загрузка PDF автоматически запускает `GeometryExtractionThread` → по завершении
`_start_device_matching()`. После сопоставления `_markup_if_cached()` проверяет ключ
кэша и молча показывает готовую разметку; новый лист ждёт `Ctrl+M`.

**UI:** меню «Файл / Обработка / Экспорт / Вид»;
левая панель — загрузка, список схем, переход по листам, профиль разметки, фильтр,
переключатели слоёв, легенда типов, мини-карта, поиск и дерево устройств;
центр — `GraphicsView` (SVG-подложка + контуры + кружки устройств);
низ — `OperationsBrowserWidget` (дерево «объект → операция → состояние → шаг»).
При выборе операции устройства подсвечиваются по состоянию
(`opened` / `closed` / `not_used`) — `on_operation_selected_for_devices`.

**Горячие клавиши**: `Ctrl+O` Lua, `Ctrl+Shift+O` объекты, `Ctrl+P` PDF,
`Ctrl+M` разметить, `Esc` прервать, `Ctrl+R` отчёт, `Ctrl+E` выгрузка (JSON, XML), `Ctrl+D` база,
`Ctrl+F` поиск, `F` вписать схему. Раньше это были одиночные буквы без модификатора,
из-за чего в окне нельзя было завести ни одного поля ввода.

**Перемещение по схеме**: зажатое колесо или пробел+ЛКМ, стрелки (Shift — крупнее),
колесо и `+`/`−` — масштаб, двойной щелчок или `Home` — вписать.

**Что помнится между запусками** (`app_settings.py`, QSettings): размеры окна,
положение разделителей, последние папки и файлы, профиль разметки, настройки
отображения, параметры базы без пароля, прошлый сеанс. Файлы принимаются
перетаскиванием в окно.

---

## 5. Ключевые алгоритмы

### 5.1 Поиск контуров — `contour_detector.find_contours()`
Берутся **только пунктирные** сегменты. Точки нормализуются к сетке `TOLERANCE = 0.5`,
строится граф «точка → (соседняя точка, id сегмента)». Обход от вершин степени 2, пока не
вернулись в старт и цикл ≥ 3 сегментов → `ClosedContour` с bounds/center.

### 5.2 Именование контуров — `find_all_contour_names_by_proximity()`
Контуры сортируются по площади (сначала мелкие). Для каждого — кандидаты из текстов с `+`,
дальше скоринг по расстоянию до сегментов контура с множителями:

| Условие | Множитель score (меньше = лучше) |
|---|---|
| найден в Lua **и** текст внутри контура | ×0.1 |
| найден в Lua | ×0.3 |
| текст внутри контура | ×0.8 |
| иначе | ×1.0 |

Совпадение с Lua ищется по `name_eplan` / `name_BC` (upper-case), плюс эвристики
`TANK1 → TANK`, `M1 → M` (`find_best_lua_match`). Один текст используется только один раз.

### 5.3 Сопоставление устройств — `device_matcher.match_devices()`
1. Все Lua-устройства разбираются регуляркой `^(.+?)(V|DI|DO|AI|AO|M|LS|LT|TE|QT|FQT|PT|PC)\d+$`
   → `{tech_object: {короткое_имя: device}}`.
2. Из имени контура берётся `tech_object` (часть после последнего `+`).
3. Тексты PDF внутри контура сравниваются с ожидаемыми короткими именами.
   Совпало → `DeviceMatch(confidence=1.0)` с подтягиванием `descr`, `article`,
   `category`, `subtype`, `dtype` из Lua.

Попадание в контур проверяет `is_text_in_contour`: сначала дешёвый отсев по `bounds`
(допуск `TOLERANCE = 5.0`), затем трассировка луча по сегментам самого контура
(`is_point_inside_polygon`). Учитывается реальная форма — у П-образных и вложенных
контуров подписи из чужой области больше не засчитываются.

Список типов устройств — в `config.DEVICE_TYPES`, дополняется переменной
`CONTUR_DEVICE_TYPES`. Длинные обозначения проверяются первыми, иначе `FQT`
разберётся как `QT`.

**Отчёт о расхождениях** (`build_match_report` / `format_match_report`) показывает,
что не сошлось: устройства из Lua, не найденные на чертеже; подписи на чертеже без
устройства в Lua; имена, не разобранные по типу; техобъекты с других листов.
Доступен кнопкой в GUI (с сохранением в файл) и флагом `--report` у `check_pipeline.py`.

### 5.4 YOLO-разметка — `pdf_processor.DeviceDetector` (используется и GUI, и CLI)
- Выбранная страница PDF → PNG (300 dpi в GUI, 200 dpi в `pdf_processor.py`);
- скользящее окно и DPI задаются **профилем** (`config.YOLO_PROFILES`):
  `fast` (200 dpi, плитка 1024, ~40 с на лист A0) и `accurate` (200 dpi, плитка 512,
  ~2 мин, вдвое меньше сомнительных детекций). Профиль выбирается в окне
  рядом с кнопкой разметки или переменной `CONTUR_YOLO_PROFILE`;
- размер плитки отделён от размера входа сети (`YOLO_IMGSZ`, 1024 — как при обучении);
- модель ищется через `config.find_yolo_model()`, `conf=0.25`;
- **класс** (`valve` / `sensor` / `pump`) и **уверенность** читаются и доходят
  до устройства: объединение дублей — обычный NMS по уверенности, в XML пишется
  реальная `confidence`, класс сверяется с типом из подписи;
- дубли объединяются по IoU ≥ 0.5 **и** по «пересечение к меньшей площади» ≥ 0.8 —
  второе нужно для вложенных рамок (89×89 внутри 200×200 даёт IoU всего 0.198);
- плитки прижимаются к правому и нижнему краю, чтобы лист был покрыт целиком;
- заведомо пустые плитки не отправляются в модель, остальные идут пачками по 4;
- рамки одного устройства из перекрывающихся плиток объединяются по `IoU ≥ 0.5`;
- bbox пересчитываются PNG → PDF-пункты (`scale = pdf_width / png_width`);
- PDF перерисовывается в SVG: примитив внутри bbox → `stroke="red"` (устройство),
  иначе `stroke="blue"` (трубопровод). Прямоугольник разбирается на 4 линии.
- Имя устройства даёт `DeviceLabeler`: пары (рамка, метка) сортируются по близости
  и раздаются жадно, **каждая метка достаётся одному устройству**. Метка внутри
  рамки в приоритете, метка с типом, противоречащим классу модели, считается
  втрое более далёкой. Имя, класс и уверенность пишутся в SVG атрибутами
  **`data-device-name`**, `data-device-class`, `data-device-conf` — без них
  связь «устройство ↔ труба» теряется.

Результат разметки кладётся в **`markup_cache`**: ключ учитывает файл (размер и время
изменения), страницу, модель, параметры нарезки и генератор. Повторная разметка того же
листа — мгновенно вместо ~30 с. Отключается `CONTUR_DISABLE_CACHE=1`, папка —
`CONTUR_CACHE_DIR` (по умолчанию `output/markup_cache`).

### 5.5 Точки сопряжения и трубопроводы (`svg_geometry.py`)
- **JunctionPoint** — конец красной линии и конец синей ближе `JUNCTION_TOLERANCE = 10.0`;
  точка = среднее. Одна пара red/blue учитывается один раз. Кандидаты берутся из
  пространственной сетки с ячейкой в размер допуска (9 ячеек вместо всех синих линий).
- **Pipeline** — связные цепочки синих сегментов (`build_pipelines`, обход в ширину
  по общим концам), с сортировкой сегментов в цепочку, суммарной длиной и списком
  подключённых устройств. Устройства для всех сегментов считаются один раз,
  а не заново для каждой трубы.
- Перед этим отфильтровываются «линии рамки»: всё, что выходит за 3 % … 97 % холста.

`extract_line_segments` разбирает `<line>`, `<rect>` (в четыре линии) и `<path>`
с командами M/L/C — у кубических кривых берётся хорда.

Принадлежность линии устройству — по доле длины внутри рамки
(`segment_box_overlap`, отсечение Лианга-Барски, порог 0.5), а не по попаданию
середины отрезка.

Допуски масштабируются под размер устройства: генератор пишет в SVG
`data-device-size`, `tolerance_scale` пересчитывает их относительно эталонных
32 пт (`REFERENCE_DEVICE_SIZE`).

**Имена устройств в связках.** Подпись на схеме короткая (`V1`) и повторяется у каждого
техобъекта, поэтому сама по себе связь не идентифицирует. `resolve_device_names`
сопоставляет её с ближайшим распознанным устройством и подставляет полное имя из Lua
(`TANK1V11`).

**Положение устройств.** `device_centers` собирает геометрию устройства из красных
сегментов с одинаковой подписью, лежащих рядом; `snap_devices_to_geometry` переносит
точку устройства с центра текстовой метки в центр самого устройства (метка нарисована
рядом с устройством, а не на нём).

### 5.6 Система координат — важный узел
SVG бывает в PDF-пунктах либо отмасштабирован (`pdf_processor` пишет с `scale_factor=1.25`,
GUI — 1:1). Масштаб определяет `detect_coordinate_system(svg_root, pdf_size)`:

- если передан **`pdf_size`** — реальный размер страницы PDF, — масштаб считается точно;
- иначе подбирается по стандартным форматам A0…A4/Letter/Legal. Подбор неоднозначен:
  у всех ISO-форматов одинаковое соотношение сторон, поэтому A0×1.25 и A3×3.54 неразличимы —
  выбирается вариант с масштабом ближе к 1.

Далее координаты нормализуются к PDF-пунктам и переводятся в **проценты** от размера
холста (`use_percent_coords=True`). Если размеры холста определить нельзя, экспорт
переключается на абсолютные координаты и пишет `coordinate-type="absolute"`.

---

## 6. Форматы выходных данных

### 6.1 `PlantGeometry` XML, версия 1.3 (`xml_export.py`) — основной формат
```xml
<PlantGeometry version="1.3" coordinate-type="percent"
               original-svg-coord-system="scaled_1.25"
               canvas-width="3368.000" canvas-height="2384.000"
               has-junction-points="true" junction-points-count="219"
               has-pipelines="true" pipelines-count="298"
               current_operation_id="[ 2 ]_[ 4 ]" current_operation_name="Выдача"
               current_operation_object="Танк">
  <TechnologicalObjects>
    <TechnologicalObject name="CW_TANK1">
      <Contour name="CW_TANK1" tech_object="CW_TANK1"
               bounds="62.064%,51.348%,73.999%,68.241%" center="68.032%,59.795%"
               width="11.935%" height="16.893%"/>
      <Devices>
        <Device device_type="LS" lua_name="CW_TANK1LS1" pdf_name="LS1"
                x="63.496%" y="59.498%" confidence="1.00"
                descr="Нижний уровень" article="IFM.LMT121" subtype="3" dtype="3"
                operation_state="не используется"
                operation_state_name="…" operation_step="…" operation_step_number="…"/>
      </Devices>
    </TechnologicalObject>
  </TechnologicalObjects>
  <JunctionPoints count="219">
    <JunctionPoint x="…%" y="…%" red_line_id="12" blue_line_id="87" red_device="V7" confidence="1.00"/>
  </JunctionPoints>
  <Pipelines count="298">
    <Pipeline id="1" name="…" segment_count="7" total_length="123.45" connected_devices="V7,V8">
      <Segments><Segment id="…" x1="…%" y1="…%" x2="…%" y2="…%"/></Segments>
    </Pipeline>
  </Pipelines>
  <Connections count="251" manifolds="0" dead_ends="108">
    <Connection pipeline="pipeline10201" devices="M12V1,TANK1V1"
                length="201.32" segment_count="3"/>
  </Connections>
  <CurrentOperationInfo id="…" name="…" tech_object="…"
                        devices_opened="…" devices_closed="…" devices_total="…"/>
  <SVGContent><![CDATA[ …размеченный SVG… ]]></SVGContent>
</PlantGeometry>
```
`operation_state` — человекочитаемое: `открыто` / `закрыто` / `не используется`.

`canvas-width` / `canvas-height` — размеры холста в PDF-пунктах. Нужны, чтобы приложение
могло перевести проценты обратно в абсолютные координаты при открытии файла.

### 6.2 Формат редактора мнемосхем (`hmi_export.py`) — то, что уходит дальше

Конечный проект (редактор мнемосхем) читает **плоский массив элементов
холста**, а не дерево. Файл `*.json` из `Ctrl+E` — именно он. Устройство
формата задано спецификацией импорта редактора; ниже — как экспортёр её
выполняет и почему так.

```json
[
  { "id": null, "key": "18ce1fc5-…", "type": "meta", "contur_meta": true,
    "visible": false, "x": 0, "y": 0, "w": 0, "h": 0, "label": "CONTUR",
    "format": "CONTUR HMI", "version": "1.1",
    "canvas": { "width": 4340.0, "height": 3060.0, "units": "px",
                "grid": 20.0, "scale": 1.277139, "origin": [-20.0, -20.0] },
    "sheet": { "width": 3368.0, "height": 2384.0, "units": "pt" },
    "counts": { … }, "tech_objects": [ … ], "pipelines": [ … ],
    "connections": [ … ], "junction_points": [ … ], "operations": [ … ] },

  { "id": null, "key": "…", "type": "rectangle", "x": 2600, "y": 40,
    "w": 920, "h": 700, "label": "", "strokeColor": "#009600",
    "strokeWidth": 2.0, "contour": true, "tech_object": "CW_TANK1" },

  { "id": null, "key": "7768c181-…", "type": "line",
    "x": 583.0, "y": 552.0, "w": 0.0, "h": 61.0,
    "x1": 583.0, "y1": 521.0, "x2": 583.0, "y2": 582.0,
    "borderColor": "#1e88e5", "contur_color": "blue", "stroke_width": 1.0,
    "line_id": 42, "pipeline_id": 1, "pipeline_name": "pipeline1085" },

  { "id": null, "key": "42b42007-…", "type": "circle",
    "x": 580.0, "y": 600.0, "w": 40.0, "h": 40.0, "radius": 20.0,
    "label": "TANK1V1", "bg": "#e74c3c", "borderColor": "#e74c3c",
    "lua_name": "TANK1V1", "pdf_name": "V1", "device_type": "V",
    "tech_object": "TANK1", "confidence": 0.91, "descr": "Клапан слива",
    "connected_devices": ["M12V1"],
    "states": [ { "name": "Нормальное", "overrides": {}, "isDefault": true } ],
    "contur_states": [ { "name": "Мойка / Состояние 1 / шаг 1 На МГ — открыто",
                         "status": "opened", "operation_id": "2_1",
                         "step_number": 1 } ] },

  { "id": null, "key": "09c6efbf-…", "type": "text", "drawing": true,
    "x": 4120, "y": 2960, "w": 60, "h": 20,
    "text": "Лист", "label": "Лист", "font_size": 20.23,
    "borderColor": "#1e88e5", "contur_color": "blue" }
]
```

**Координаты — единицы их холста, а не пункты листа.** Их мир 5000×5000
размечен сеткой 20, и минимальный осмысленный объект — две клетки. Символ
устройства на листе около 31 пункта, поэтому лист масштабируется
коэффициентом `k = 40 / d` (для A0 это 1.277) и сдвигается в начало
координат. Проверка на 5000 обязательна: A0 после масштаба 4340×3060.
Пока пункты уезжали один к одному, кружок приезжал радиусом 14 при
минимуме 20, и редактор поднимал его сам — отсюда «размер кружков не тот».

**Объекты стоят в узлах сетки, чертёж — нет.** Редактор привязывает
к сетке только то, что двигает человек, и по-разному: текст прыгает на узел
при первом касании, а круг и отрезок едут на целое число клеток, сохраняя
своё смещение навсегда. Схема, пришедшая мимо узлов, разъезжается по мере
работы с ней. Поэтому группы, рамки, кружки и тексты садятся на узлы,
радиус кратен 20 и не меньше 20, а чертёж выровнен мягко: ортогональный
отрезок садится, если это смещает конец не больше чем на полклетки
и не схлопывает его; диагонали и звенья кривых остаются точными.

Что ещё следует из их кода импорта и спецификации:

- **массив обязателен.** Объект импортёр заворачивает в массив из одного
  элемента, и из дерева `PlantGeometry` получается один элемент без типа —
  файл открывается, холст пуст. Это была причина первой неудачной передачи;
- **ключи уникальны, ссылки согласованы.** `parentKey` и `children`
  переводятся по карте старых ключей, и ссылка на отсутствующий элемент
  остаётся битой. Здесь они выводятся из содержимого (`uuid5`);
- **`id` — настоящий `null`, `composition` не отправляется** (в редакторе это
  массив ключей примитивов компонента, а не булево);
- **`states` — ровно одно состояние с пустым `overrides`.** Иначе базовые
  `x/y/w/h` при отрисовке игнорируются. Состояния по операциям уезжают
  своим полем `contur_states`;
- **`color` в редакторе означает заливку**, поэтому смысл линии («red» контур устройства,
  «blue» труба) уехал в `contur_color`;
- **лишние поля доезжают** (`...rest`), поэтому имя устройства, техобъект,
  артикул, связи и состояния едут вместе с элементом.

Что чем рисуется:

| На чертеже | Элемент | Примечание |
|---|---|---|
| сегмент линии | `line` | плюс `contur_color`, `stroke_width` ступенями 1/2/3, `line_id` |
| рамка листа и разлиновка штампа | `line` с `frame: true` | раньше отбрасывалась вместе с живой геометрией |
| **сопоставленное устройство** | **`group` с `contur_device: true`** | цельный объект: внутри прозрачный `rectangle` (держит габарит) и линии его же символа с чертежа в локальных координатах |
| надпись самого чертежа | `text` с `drawing: true` | обозначения Eplan, штамп |
| данные о листе | `meta` | не фигура: `visible: false` |
| рамка техобъекта | `rectangle` с `contour: true` | по `CONTUR_HMI_CONTOURS=1`, цвет в `strokeColor` |
| имя контура, подпись устройства | `text` | по `CONTUR_HMI_CONTOURS=1` и `CONTUR_HMI_LABELS=1`, кегли 16 и 12 |
| техобъект как группа | `group` | по `CONTUR_HMI_GROUPS=1` |

Порядок элементов — это порядок отрисовки: `meta` → чертёж → надписи
чертежа → объекты устройств.

**Разметка по умолчанию не отправляется.** Рамки техобъектов, их имена
и подписи устройств — это выводы конвейера о чертеже, а редактору нужен сам
чертёж и данные: обозначения Eplan и так есть в чертеже отдельными
надписями. Устройство при этом стало цельным объектом, а не кружком-маркером
поверх россыпи отрезков: его можно выделить и подвинуть целиком, и на нём
висит всё, что о нём известно.

**Внутри объекта — готовая фигура библиотеки** (§6.2.3). Раньше
там лежали красные отрезки с чертежа Eplan, и находились они не у всех:
на A0 у 174 объектов из 233. Теперь внутри библиотечный клапан, датчик
или насос, и фигура есть у всех 233.

**Данные, а не только фигуры.** До версии 1.1 в файле была одна геометрия,
а состояния устройств, трубы, связи и операции жили только в XML:

| Что | Где лежит | Сколько на A0 |
|---|---|---|
| **теги устройства**: каналы ввода-вывода с адресом в контроллере | `contur_tags` | у всех сопоставленных |
| положение устройства в каждой операции | `contur_states` | 1911 состояний, 64 операции |
| программы операций | `meta.operations` | 64 |
| поля XML целиком | поля объекта устройства | — |
| принадлежность отрезка трубе | `pipeline_id` у линии | 767 труб |
| соседи устройства по трубам | `connected_devices` | 164 из 233 |
| трубы, связи, точки сопряжения, техобъекты | `meta` | 767 / 250 / 4713 / 24 |
| узлы контроллера и сигналы проекта | `meta.nodes`, `meta.signals` | 7 / 147 |
| уставки, свойства и состав техобъекта | `meta.tech_objects[].lua_objects` | связь через устройства |
| надписи чертежа | `text` с `drawing` | 779 |

Теги до этой правки терялись целиком: сопоставление брало из описания
устройства имя, артикул, категорию и подтип, а `DI`/`DO`/`AI`/`AO` с адресом
(`node`, `offset`, `module_offset`, `physical_port`, `logical_port`), `par`,
`rt_par` и `prop` выбрасывало прямо там же — файл описывал, что нарисовано,
но не к чему это подключено.

Техобъект листа связывается с описанием через свои устройства: имя контура
на чертеже (`LA_TANK1`) и имя объекта в описании («Линия наполнения
ALPMA O») — разные вещи, а состояние устройства несёт идентификатор объекта.

Настройки — переменными окружения: `CONTUR_HMI_SCALE`, `CONTUR_HMI_GRID`,
`CONTUR_HMI_GROUPS`, `CONTUR_HMI_LINES`, `CONTUR_HMI_FRAME`,
`CONTUR_HMI_DEVICES`, `CONTUR_HMI_CONTOURS`, `CONTUR_HMI_LABELS`,
`CONTUR_HMI_TEXTS`, `CONTUR_HMI_STATES`, `CONTUR_HMI_STATE_COLORS`,
`CONTUR_HMI_META`, `CONTUR_HMI_JUNCTIONS`, `CONTUR_HMI_SYMBOLS`,
`CONTUR_HMI_SYMBOL_CELLS`, `CONTUR_HMI_SYMBOL_MAP`, `CONTUR_HMI_TANKS`,
`CONTUR_HMI_TANK_NAMES`, `CONTUR_HMI_AGITATOR_NAMES`.

Контрольный лист A0 даёт 7004 элемента (4674 отрезка чертежа верхним
уровнем, 779 надписей, 233 объекта устройств с их рамками и готовыми
фигурами внутри — 1084 примитива, `meta`); лист 13 mozzarella — 1655.
Приёмка по их списку самопроверки выполняется кодом (`hmi_validate.py`,
§6.2.2) и на обоих листах проходит без замечаний; про размер холста
печатается предупреждение (§6.2.3).

#### 6.2.1 Что оказалось не так и почему

Три замечания к первым файлам разобраны до причин.

- **Ромбы вместо кругов** — `polygon` без списка `points`: редактор
  строит в этом случае правильный многоугольник по своему `sides`. Делал
  это режим `CONTUR_HMI_SHAPES=class`, он убран.
- **Размер кружков** — масштаб (см. выше). В старых файлах было хуже:
  `w = h = "5.00%"` у всех устройств, то есть 250×250 после умножения
  на холст.
- **Обрывы линий** — три причины, все на стороне выгрузки: отсечение рамки уносило
  73 отрезка живого чертежа, 784 кривые уезжали хордой (отклонение
  до 6.3 пункта), четыре вырожденных отрезка приезжали точками.

#### 6.2.2 Приёмка выгрузки (`hmi_validate.py`)

Список, по которому редактор принимает файл (§10 спецификации импорта),
выполняется кодом: `hmi_validate` читает готовый файл
с диска и говорит, что в нём не так. Отдельно от экспорта намеренно —
экспорт знает, что он собирался сделать, а проверка знает, чего от файла
ждут на той стороне.

Строгость разная у двух групп, и это их разделение: объекты (группы,
рамки, кружки, тексты) обязаны стоять в узлах сетки, а чертёж мерится
мягче — короткие отрезки и ортогональные вне сетки считаются показателем,
а не поломкой. Запускается и сам по себе:
`python hmi_validate.py выгрузка.json`.

#### 6.2.3 Готовые фигуры библиотеки редактора (`hmi_symbols.py`)

Исходником служит сцена редактора (`MOZARELLA_01_2026-08-21.json`,
формат `SCADA_EDITOR_SCENE`): в ней уже нарисованы клапан, датчик
и ёмкость. Рисовать их заново значит отдавать схему, непохожую на сами
мнемосхемы редактора, поэтому на месте устройства теперь стоит его фигура.

**Каталог.** `tools/extract_symbols.py` читает сцену и находит
повторяющиеся фигуры: кандидат — либо то, что собрано в группу (её собрал
человек, значит фигура законченная), либо одиночная фигура, встречающаяся
не реже трёх раз (иначе в каталог попал бы каждый отрезок чертежа). Дети
группы переводятся в её систему координат, нормируются к габариту
и округляются — получается подпись формы, по которой фигуры и сравниваются.

Две тонкости, без которых каталог выходит неверным:

- **вершины приводятся к общему порядку.** Один и тот же прямоугольник
  нарисован то с левого верхнего угла, то с правого; по списку точек
  это разные фигуры, и 21 клапан распадался на 14 и 7. Замкнутая фигура
  сравнивается по всем сдвигам и обоим направлениям обхода, порядок
  примитивов в подписи не значит ничего;
- **за образец берётся самый частый размер, а не самый крупный.** Кружок
  датчика нарисован радиусом 40 и 60, а рядом стоит обод аппарата
  радиусом 780 — та же форма. По самому крупному символ датчика уехал бы
  в габарит 1560.

Из сцены вынуто четыре фигуры оборудования: `valve` (120×120,
14 экземпляров), `valve_v` (то же стоя, 7), `sensor` (круг r60
с обозначением внутри, 10) и `tank` (160×240, 2). Каталог лежит
в `hmi_symbols.json` рядом с кодом.

Ещё три живут в коде (`hmi_symbols.BUILTIN` и `ALIASES`), потому что
цельной фигурой в сцене их нет: `manual_valve` — «бабочка» из двух их
треугольников, которые стоят вплотную, но группой не оформлены; `pump` —
насос, которого в сцене нет вовсе, и форма взята с чертежа Eplan (круг,
вписанный треугольник остриём по потоку, горизонтальный диаметр, все
вершины на круге); `agitator` — мешалка, которая заимствует фигуру
датчика, потому что Eplan рисует её тем же кружком с обозначением.
У последних двух стоит `origin: "contur"`: это всё, что нарисовано
не ими. Каталог перекрывает встроенные по имени — пришлют свой насос,
подставится он.

**Выбор фигуры** — по обозначению устройства (`DEFAULT_DEVICE_SYMBOLS`,
поправки через `CONTUR_HMI_SYMBOL_MAP`). Два правила сверх карты:

- клапан **без имени в Lua** — ручной: у него нет ни одного канала
  ввода-вывода, контроллер про него не знает, и рисуется он «бабочкой»;
- клапан **стоячий**, если кластер красных линий устройства вытянут
  по вертикали больше чем на четверть: в библиотеке клапан нарисован в двух видах;
- **мешалка вместо насоса**, если в описании из Lua есть «мешал»
  (`CONTUR_HMI_AGITATOR_NAMES`). Обозначение `M` носят и насосы, и мешалки,
  а Eplan рисует их по-разному: насос стоит на трубе кругом с рабочим
  колесом, мешалка — кружок с обозначением плюс лопасть в самом танке.
  На A0 из пятнадцати `M` восемь мешалки, и все восемь приезжали насосом.
  Своей приметы в чертеже у мешалки нет, различить можно только по описанию.

**Размер сменил масштаб всего листа.** Библиотечная фигура нарисована на шести
клетках (120 при сетке 20), а лист растягивался под кружок в две.
Теперь `k = 120 / обычный символ листа` (A0 — 3.83, лист 13 mozzarella —
3.89), и множитель каталога выходит единицей: фигура приезжает точь-в-точь
их, все её узлы совпадают с сеткой холста. Множитель один на весь каталог,
а не «вписать в габарит устройства»: иначе «бабочка» 80×40, вписанная
в квадрат клапана, стала бы в полтора раза крупнее, чем её рисуют.

Побочный итог — лист выходит за сетку редактора 5000×5000: A0 занимает
12920×9160. Уместить A0 в 5000 можно только с фигурой в две клетки,
а в две клетки она вырождается: круг привода уходит в радиус 7 при
минимуме 20. Проверка на 5000 поэтому больше не ограничивает масштаб,
а печатается предупреждением приёмки — замечанием её оставить нельзя,
иначе приёмка стоит красной всегда и перестаёт ловить настоящие поломки;
сама сцена редактора занимает 6360×5820,
то есть за 5000 выходит и она. Размер меняется числом
`CONTUR_HMI_SYMBOL_CELLS`: 6 клеток — 12920×9160, 3 — 6480×4580,
2 — 4340×3060 (влезает, но фигуры уже не разобрать).

**Сетка внутри фигуры.** При шести клетках множитель единица, и все
примитивы стоят в узлах. При меньшем размере узлы делятся — половина
клетки при трёх, треть при двух, — и требовать от них сетки нельзя:
это значило бы перерисовать саму фигуру. Примитивы помечены
`contur_symbol_part: true`, и приёмка считает их третьим уровнем строгости,
рядом с чертежом. В узлах обязана стоять оправа — группа устройства
и её рамка.

**Красные линии устройства, получившего фигуру, не отправляются вовсе** —
ни детьми группы, ни верхним уровнем: иначе символ Eplan просвечивал бы
сквозь библиотечный клапан. Символы Eplan внутри устройств — это было 2367 красных
отрезков на A0; вместо них теперь 1084 примитива каталога, и файл похудел
с 8287 элементов до 7004. Сам чертёж не изменился: 4674 отрезка верхним
уровнем как было, так и осталось.

**Подмена на библиотечный компонент.** У группы стоит `contur_symbol` —
имя фигуры, `contur_symbol_size` — её собственный габарит,
`contur_symbol_origin` — откуда она. Увидев эти поля, редактор вправе
выбросить детей с `contur_symbol_part` и поставить свой компонент в габарит
группы. Данные устройства лежат на самой группе и подмены не замечают.
Готовой библиотеки в редакторе пока нет, поэтому фигура едет и геометрией тоже: файл работает уже сейчас,
а подмена появится, когда появится.

**Ёмкость техобъекта** (`_tank`) — техобъект, похожий на ёмкость по имени
(`TANK`, `БАК`, `COAG`, `CIP`…, список в `CONTUR_HMI_TANK_NAMES`),
рисуется фигурой `tank` по границам своего контура. Растягивается не всё
подряд: деталь, занимающая вдоль оси больше 60% символа (корпус, полки
внутри), тянется вместе с ним, а мелкая сохраняет свой размер и только
переезжает пропорционально. Без этого патрубок шириной в клетку
на техобъекте 3880×3040 раздувался до полутысячи. Появляются ёмкости
только там, где чертежа в файле нет (`CONTUR_HMI_TANKS=auto`): с чертежом
аппарат нарисован дважды — у `LA_TANK1` на листе 13 корпус и уровень
жидкости рисует сам Eplan.

### 6.3 `PlantGeometry` JSON, версия 1.3 (`json_export.py`) — состав целиком

Формат выбирается расширением файла (`exporters.py`): `Ctrl+E` предлагает
`*.json` (редактор), `*.xml` и `*.plant.json`; пакетная обработка —
`--format xml|json|plant-json|both`. Редактор мнемосхем этот формат не
понимает — он для потребителя, которому нужны трубы, связи и разметка целиком.
Состав тот же, что у XML, различается запись:

```json
{
  "format": "CONTUR PlantGeometry",
  "version": "1.3",
  "coordinate_type": "percent",
  "original_svg_coord_system": "scaled_1.25",
  "canvas": { "width": 3368.0, "height": 2384.0, "units": "pt" },
  "current_operation": { "id": "…", "name": "…", "tech_object": "…",
                         "devices_opened": 0, "devices_closed": 0, "devices_total": 0 },
  "tech_objects": [
    { "name": "CW_TANK1",
      "contour": { "name": "CW_TANK1", "tech_object": "CW_TANK1",
                   "bounds": [62.064, 51.348, 73.999, 68.241],
                   "center": [68.032, 59.795], "width": 11.935, "height": 16.893 },
      "devices": [
        { "device_type": "LS", "lua_name": "CW_TANK1LS1", "pdf_name": "LS1",
          "x": 63.496, "y": 59.498, "confidence": 1.0,
          "descr": "Нижний уровень", "article": "IFM.LMT121",
          "operation_state": "не используется" } ] } ],
  "junction_points": [ { "x": 0.0, "y": 0.0, "red_line_id": 12, "blue_line_id": 87,
                         "red_device": "V7", "confidence": 1.0 } ],
  "pipelines": [ { "id": 1, "name": "pipeline10201", "segment_count": 7,
                   "total_length": 123.45, "connected_devices": ["V7", "V8"],
                   "segments": [ { "id": 1, "x1": 0.0, "y1": 0.0, "x2": 0.0, "y2": 0.0 } ] } ],
  "connections": [ { "pipeline": "pipeline10201", "devices": ["M12V1", "TANK1V1"],
                     "length": 201.32, "segment_count": 3 } ],
  "graph": { "manifolds": 0, "dead_ends": 108 },
  "svg": "<svg …размеченный лист одной строкой…>"
}
```

Отличия от XML только в записи, не в составе:

- числа остаются числами, а не строками `"62.064%"`; единицы называет
  `coordinate_type` (`percent` — доля холста в процентах, `absolute` — пункты PDF);
- границы и центры — массивы вместо строк через запятую;
- счётчики `count` не дублируются: длина массива и есть счётчик;
- разметка лежит строкой в `"svg"`, а не в CDATA секции `SVGContent`;
- `ensure_ascii=False` — описания устройств читаются глазами.

Сцену (координаты, точки сопряжения, трубы) для обоих форматов собирает
`export_scene.build_scene()`: раньше этот блок был скопирован в `xml_export`
и `postgreSQL_export`, третья копия означала бы, что каналы выдачи расходятся
в данных об одном и том же листе. Совпадение сверяется на настоящем листе
в `check_pipeline` (шаг «JSON описывает тот же лист») и на синтетическом —
в `tests/test_json_export.py`.

Файл самодостаточен и потому крупный: на контрольном листе A0 — 2.4 МБ против
2.6 МБ у XML, из них 1.1 МБ приходится на разметку в поле `"svg"`.

Обратное чтение JSON приложением пока не сделано: `Ctrl+Shift+X` открывает
только XML (`xml_io.py`).

### 6.4 `matched_devices.xml`, версия 1.0 (`device_matcher.generate_output_xml`)
Урезанный формат без SVG/труб/точек, координаты **абсолютные** в PDF-пунктах.
Пишется при запуске `device_matcher.py` как самостоятельного скрипта.

### 6.5 PostgreSQL (`postgreSQL_export.py`, БД по умолчанию `hmi_design`)
| Таблица | Ключевые поля |
|---|---|
| `contours` | `name` (UNIQUE), `tech_object_name`, `bounds_*`, `center_*`, `width`, `height` |
| `devices` | `contour_id → contours`, `lua_name` (UNIQUE), `pdf_name`, `device_type`, `article`, `description`, `coord_x/y`, `confidence`, `operation_state`, `operation_step` |
| `connections` | трубопроводы: `name`, `total_length`, `segment_count`, `connected_devices` |
| `junction_points` | `x`, `y`, `red_line_id`, `blue_line_id`, `red_device_name`, `contour_id` |

Координаты хранятся **строками** (`VARCHAR`), т.к. содержат `%`. Таблицы создаются автоматически
(`auto_create_tables=True`), есть `drop_tables()` для отладки.

---

## 7. Запуск

> ⚠️ **`CONTUR/.venv` нерабочее**: оно создано от другого пользователя (`vgavr`) и ссылается
> на несуществующий путь `C:\Users\vgavr\...\Python310\python.exe`. Запуск через него падает с
> `No Python at ...`. Рабочий вариант — системный Python 3.11, где все зависимости уже стоят,
> либо пересоздать окружение: `python -m venv .venv && .venv\Scripts\pip install -r requirements.txt`.

```powershell
cd <папка модуля>
python xml_viewer.py            # основное GUI-приложение
python check_pipeline.py        # прогон конвейера без GUI (проверка, что всё цело)
```

Отдельные шаги как CLI:
```powershell
python parse_lua.py                         # диалог выбора .lua → output/parsed_lua.json
python parse_lua_objects.py [файл.lua]      # путь можно передать аргументом
python contour_detector.py                  # диалог выбора PDF → output.xml
python device_matcher.py                    # → output/matched_devices.xml
python pdf_processor.py schema.pdf out.xml  # YOLO-разметка → SVG + XML
python check_pipeline.py --pdf схема.pdf --page 0 --svg marked.svg
python tests/test_geometry.py               # модульные тесты (20 шт.)
python tools/calibrate_scale.py             # подбор dpi и размера плитки
```

### Пакетная обработка страниц

Приложение работает с одной страницей за раз; для файла из 265 страниц это
265 ручных прогонов. `batch_process.py` прогоняет тот же конвейер по всем
страницам подряд:

```powershell
python batch_process.py --pdf схема.pdf                  # все страницы
python batch_process.py --pdf схема.pdf --pages 1-20     # только часть
python batch_process.py --pdf схема.pdf --no-markup      # обследование покрытия
python batch_process.py --pdf схема.pdf --format json    # в формате редактора мнемосхем
```

На каждую страницу получаются `page_NNN.xml`, `page_NNN_marked.svg`
и `page_NNN_geometry.xml`, плюс `summary.json` с показателями по страницам
и `coverage.json` — какие устройства Lua встретились на чертежах, а какие нет.

`--format json` даёт `page_NNN.json` в формате редактора мнемосхем (§6.2),
`--format plant-json` — `page_NNN.plant.json` (§6.3), `--format both` — xml и json
сразу; `both` стоит примерно вдвое дороже, потому что разметка разбирается
для каждого формата заново.

Флаг `--no-markup` пропускает разметку YOLO и экспорт: сопоставление от них
не зависит, поэтому обследование покрытия по 265 страницам занимает 5 минут
вместо нескольких часов.

Разметка кэшируется, поэтому повторный запуск доделывает прерванную работу:
страница, посчитанная за 166 с, при повторе занимает 3 с.
```

**Порядок работы в GUI:**
1. «Загрузить Lua файлы (devices)» → `main.io.lua` / `main.wago.lua`;
2. «Загрузить Lua файлы (main objects)» → `main.objects.lua`;
3. «Загрузить входной PDF» — для многостраничного файла спросит номер страницы,
   затем запустит извлечение геометрии и сопоставление;
4. «Разметить входной PDF (YOLO)» → получаем SVG-подложку (обязателен для экспорта);
5. выбрать операцию в нижней панели (опционально — попадёт в XML как состояние устройств);
6. «Экспорт в XML» и/или «Экспорт в PostgreSQL».

**Зависимости** — в `CONTUR/requirements.txt`: `PySide6`, `PyMuPDF` (`import fitz`), `lupa`,
`ultralytics` + `torch`, `opencv-python`, `numpy`, `svgwrite`, `psycopg2-binary`.

### Сборка в exe («МоеПриложение»)

```powershell
python -m pip install pyinstaller
cd <папка модуля>
pyinstaller МоеПриложение.spec        # результат: dist\МоеПриложение\МоеПриложение.exe
```

Точка входа прежняя — `xml_viewer.py`, имя приложения не менялось. Что учтено в spec:

- модель YOLO вкладывается в сборку, если `runs/detect/train2/weights/best.pt` на месте;
- `ultralytics` подтягивается вместе с конфигами и подмодулями (статический анализ их не находит).

Как собранное приложение ищет ресурсы (`config.py`):

| Что | Где ищется в exe |
|---|---|
| Модель YOLO | `runs/detect/*/weights/best.pt` рядом с exe → затем внутри сборки → либо `CONTUR_YOLO_MODEL` |
| `output/` | папка рядом с exe (либо `CONTUR_OUTPUT_DIR`) |

> ⚠️ Важно: в собранном приложении корнем считается папка **рядом с exe**, а не временная
> папка распаковки PyInstaller. Раньше путь к модели был зашит абсолютной строкой и работал
> только на исходной машине.
>
> Сборка **не проверялась запуском** — PyInstaller в окружении не установлен. Проверена логика
> определения путей с подменой `sys.frozen` / `sys._MEIPASS` / `sys.executable`.

---

## 8. Известные проблемы и технический долг

### Исправлено (2026-08-10, см. историю git)

| Было | Стало |
|---|---|
| Абсолютный путь к модели YOLO в двух файлах | `config.py`, поиск модели + env-переменные |
| `load_xml_file` падал на `float("62.064%")` — свой экспорт не открывался | проценты переводятся обратно через `canvas-width/height` |
| Проценты >100 % (размер холста брался из `width="100%"` как 100) | относительные размеры отвергаются, масштаб — по размеру страницы PDF |
| Смещение координат в 1.25 раза при масштабированном SVG | координаты нормализуются перед переводом в проценты |
| Мёртвый дубль `_find_junction_points` | удалён |
| Геометрия SVG скопирована в 3 файла | общий `svg_geometry.py`, −525 строк |
| Два класса `DeviceMatch` + ручное копирование полей | один класс в `data_models.py` |
| `device_matcher.main()` импортировал несуществующую `find_text` | использует `find_all_contour_names_by_proximity` |
| Геометрия со всех страниц + разметка первой | сквозной номер страницы, выбор в GUI |
| Сопоставление по bounding box | трассировка луча по полигону контура |
| Нарезка YOLO не доходила до правого/нижнего края | плитки прижаты к краям |
| Дубли рамок от перекрывающихся плиток | объединение по IoU |
| `print` с эмодзи падал в cp1251; `stdout=None` в сборке | `console_utils.py` |
| Нет `requirements.txt`, нет тестов, нет git | добавлены, репозиторий заведён |
| Связь «устройство ↔ труба» не работала: `data-device-name` не писался | атрибут пишут оба генератора, связок с устройством 0 → 4324 |
| Имена в связках короткие и неоднозначные (`V1`) | `resolve_device_names`: 24 → 191 уникальное полное имя |
| Координата устройства = центр подписи (медиана 23 пт мимо) | `snap_devices_to_geometry`: уточнено 164 из 213 |
| Кривые в SVG не разбирались (запятая вместо пробела) | разбор `d` с M/L/C: +768 сегментов, трубы 688 → 642 |
| `<rect>` в SVG не разбирались | разбор в четыре линии |
| 29 из 401 устройств не разбирались по типу | список типов в `config.DEVICE_TYPES`, неразобранных 0 |
| Расхождения чертежа и Lua нигде не видны | отчёт в GUI и `--report` |
| Разметка YOLO повторялась каждый раз (~30 с) | `markup_cache`, повторно ~0 с |
| `main.objects.lua` разбирался самописным парсером, портившим `devices_data` | lupa, 1.4 с → 0.05 с, групп 0 → 31 |
| Две копии загрузки в `objects_loader` | одна реализация |
| `xml_viewer.py` на 2487 строк | разнесён на `workers.py`, `widgets.py`, `xml_viewer.py` |
| Разметка в GUI теряла 54% линий и все устройства (`svgwrite` отвергал `data-device-name`) | `Drawing(debug=False)`, счётчик ошибок и прерывание при доле неудач от 5% |
| Класс и уверенность модели выбрасывались | читаются, NMS по уверенности, реальная `confidence` в XML |
| Вложенные рамки не объединялись (IoU 0.198 < 0.5) | критерий по меньшей площади, −31 дубликат |
| Подпись могла достаться нескольким устройствам | взаимно-однозначное назначение |
| Качество разметки не измерялось | `markup_quality_report` в GUI и `check_pipeline --report` |
| Связность устройств нигде не выражена | секция `Connections` в XML |

### Осталось

1. **Реквизиты БД вводятся вручную** каждый раз; значения по умолчанию берутся из
   `config.DB_CONFIG`, но пароль не сохраняется (и не должен — нужен отдельный способ хранения).
2. **`parse_lua.py` исполняет Lua-код** через lupa: сторонний файл выполняется как есть.
   Для доверенных выгрузок EPlanner приемлемо, но это остаётся точкой риска.
3. **Эвристика масштаба неоднозначна без `pdf_size`.** Если экспорт запускается на SVG
   без исходного PDF, A0×1.25 неотличим от A3×3.54 — берётся масштаб ближе к 1.
4. **Детекция YOLO упирается в CPU** (на этой машине 2 потока, ~0.28 с на плитку,
   ~30 с на лист A0). Ускорит только GPU или модель поменьше.
5. **Пропуск пустых плиток ничего не дал** на плотных схемах — там непустая каждая плитка.
   Оптимизация останется полезной для разреженных чертежей.
6. **`objects_loader` — глобальный синглтон** `objects_data`; при работе с несколькими
   проектами в одном запуске состояние будет общим.
7. **Покрытие проверками частичное**: `check_pipeline.py` прогоняет конвейер и проверяет
   ключевые инварианты, но это не модульные тесты.
8. **12 устройств из Lua не находятся на тестовой схеме** (`M1V91`, `M1V92`, … `M6V92`) —
   отчёт их показывает, но причина не разобрана: либо подписи вне контура, либо их
   действительно нет на этом листе.
9. **Кривые упрощаются до хорды** и при генерации SVG, и при разборе. Для скруглений
   трубопровода этого достаточно, но геометрия дуги теряется.
10. **Идентификаторы объектов изменились** (`[ 2 ]_[ 4 ]` → `2_4`) после перехода на lupa.
    XML, выгруженные раньше, ссылаются на старый вид.
11. **112 устройств из 279 не опознаются по подписи.** Модель их находит, но метки
    рядом нет либо она досталась соседу. Это главный оставшийся источник потерь —
    больше, чем что-либо в геометрии.
12. **Модель различает только три класса** (`valve`, `sensor`, `pump`). Мешалок среди
    них нет, поэтому `TANKxM1` помечаются как расхождение класса и подписи. Это
    ограничение модели, а не ошибка привязки.
13. **Подгонка масштаба детекции почти не окупается.** Доведение относительного
    размера символа до обучающего даёт +10 уверенных детекций при пятикратном
    росте времени; выигрыш только в чистоте (сомнительных 30 → 12).

---

## 9. Контроль версий и откат

Исходное состояние помечено тегом **`baseline`**, каждое изменение — отдельным
коммитом, поэтому откатить можно как всё сразу, так и одну правку.

Не в репозитории (см. `.gitignore`): `.venv/`, `*.rar`, `*.zip`, `output/`, `runs/`
кроме используемой модели, и папка `doc` с исходными материалами.
Для репозитория выставлен `core.autocrlf false`, чтобы Lua-файлы не меняли переводы строк.

```powershell
git log --oneline                  # список изменений
git show <хеш>                     # что именно поменялось
git diff baseline --stat           # всё, что изменилось с исходного состояния

git checkout -- CONTUR\xml_export.py   # откатить незакоммиченные правки файла
git revert <хеш>                       # отменить один коммит, сохранив историю
git checkout baseline -- CONTUR\       # вернуть весь код к исходному состоянию
git reset --hard baseline              # полностью откатиться (незакоммиченное пропадёт)
```

После любого отката имеет смысл прогнать `python check_pipeline.py` — он покажет,
что конвейер цел.

---

## 10. Глоссарий

| Термин | Значение |
|---|---|
| **tech_object** / техобъект | Единица технологии: танк, линия, сыроизготовитель (`LA_TANK1`, `COAG1`, `O7`). В Lua — `name_eplan` / `name_BC` |
| **mode / операция** | Режим работы техобъекта (`Мойка`, `Выдача`). В `main.objects.lua` — `modes` |
| **state / состояние** | Фаза операции; содержит `opened_devices`, `closed_devices`, `devices_data`, `DI_DO`, `steps` |
| **step / шаг** | Шаг внутри состояния: какие устройства открыть/закрыть, `time_param_n`, `next_step_n`, `jump_if` |
| **device** | Физическое устройство: клапан `V`, мотор `M`, датчики `LS/LT/TE/QT/FQT/PT/PC`, дискретные/аналоговые `DI/DO/AI/AO` |
| **subtype / dtype** | Классификация устройства в Lua (напр. `subtype=13` → `V_IOLINK_VTUG_DO1_FB_OFF`) |
| **node / IO-узел** | Узел ввода-вывода (`A100`, `AXL F BK ETH`) с IP и списком модулей |
| **contour / контур** | Замкнутая пунктирная область на PDF, очерчивающая техобъект |
| **junction point** | Точка стыка красной (устройство) и синей (труба) линии в размеченном SVG |
| **pipeline** | Связная цепочка синих сегментов = трубопровод |
| **PAC** | Контроллер (`PAC_name = 'O1-Моцарелла'`, `PAC_id`) |

---

## 11. Контрольные показатели

Ориентиры на тестовом наборе `input/test1/` (схема A0 3368×2384 pt, одна страница) —
с ними удобно сравнивать результат после изменений. Получаются командой
`python check_pipeline.py --svg <размеченный.svg>`:

| Показатель | Значение |
|---|---|
| IO-узлов / устройств в `main.io.lua` | 6 / 401 |
| Техобъектов / операций / состояний / шагов | 29 / 154 / 78 / 285 |
| Сегментов / текстов в PDF | 5015 / 779 |
| Контуров (все именованы) | 33 |
| Меток устройств / сопоставлено | 430 / 221 |
| Не найдено на чертеже / нет в Lua | 12 / 6 |
| Точек сопряжения / трубопроводов | 4675 / 655 |
| Устройств найдено моделью / опознано по подписи | 279 / 167 |
| Классы модели (клапан / датчик / насос) | 129 / 32 / 6 |
| Уверенность детекции: медиана / минимум | 0.91 / 0.32 |
| Соединений в графе связности / устройств в нём | 251 / 162 |
| Время: разбор `main.objects.lua` | ~0.05 с (было ~1.4 с) |
| Время: экспорт в XML | ~0.5 с (было ~15 с) |
| Время: детекция YOLO (108 плиток, CPU) | ~30 с, повторно из кэша ~0 с |
| Элементов для редактора / из них примитивов готовых фигур | 7004 / 1084 |
| Устройств с готовой фигурой | 233 из 233 (78 клапанов лёжа, 88 стоя, 52 датчика, 7 насосов, 8 мешалок) |
| Холст выгрузки (фигура в шесть клеток) | 12920 × 9160 |

---

## 12. Журнал изменений документа

| Дата | Что |
|---|---|
| 2026-08-10 | Первая версия: архитектура, конвейер, форматы Lua/XML/БД, алгоритмы, известные проблемы |
| 2026-08-10 | Заведён git (тег `baseline`). Исправлены координаты экспорта, round-trip загрузки, fallback в `device_matcher`, вывод в консоль. Добавлены `svg_geometry.py` (общий, −525 строк, экспорт ×33), `config.py`, `console_utils.py`, `check_pipeline.py`, `requirements.txt`. Сопоставление по полигону, выбор страницы PDF, полное покрытие листа при детекции. Обновлены §2, §4, §5, §6, §7, §8, добавлены §9 и §11 |
| 2026-08-10 | Точность разбора PDF: заработали связи «устройство ↔ труба» (`data-device-name`), полные имена в связках, положение устройств по геометрии, разбор кривых и `<rect>`. Полный список типов устройств и отчёт о расхождениях. Кэш разметки (`markup_cache.py`). `main.objects.lua` через lupa вместо самописного парсера. `xml_viewer.py` разнесён на `workers.py` и `widgets.py` |
| 2026-08-10 | Исправлена регрессия разметки в GUI (терялось 54% линий). Детекция: класс и уверенность модели, NMS по уверенности, объединение вложенных рамок, взаимно-однозначные подписи, профили `fast`/`accurate` по результатам калибровки. Отчёт о качестве разметки. Секция `Connections` — граф связности устройств |
| 2026-08-11 | Разбор ошибок реального запуска (`page_number`, `labeler`, `MidButton`, сериализация чисел). Список загруженных схем вместо наложения. Перемещение по схеме: колесо, пробел, стрелки |
| 2026-08-12 | Оптимизация и удобство приложения. Запуск 2.65 → 0.5 с (`ultralytics` тянул `torch` при старте), минус 3.5 с с прогона разметки (повторный рендер PNG ради размера). Перерисовка не сбрасывает масштаб; координаты курсора доходят до статус-бара; отмена разметки с процентами и остатком; меню и `Ctrl`-сочетания вместо одиночных букв; поиск по устройствам с подсветкой; слои, легенда, мини-карта; переход по листам с названиями из штампа; память настроек и сеанса (`app_settings.py`); перетаскивание файлов; один диалог PostgreSQL и выгрузка в фоне. Проверок в `tests/`: 20 → 80 |
| 2026-08-18 | Второй формат выгрузки: JSON того же состава (`json_export.py`, §6.3), формат выбирается расширением (`exporters.py`) — `Ctrl+E` в окне, `--format xml\|json\|both` в пакетной обработке. Подготовка сцены вынесена из `xml_export` в `export_scene.py` — общая для обоих форматов; XML после переделки совпал с прежним побайтово. Совпадение каналов сверяется на настоящем листе (`check_pipeline`) и на синтетическом (`tests/test_json_export.py`). Проверок в `tests/`: 269 → 285 |
| 2026-08-18 | Выгрузка в формате редактора мнемосхем (`hmi_export.py`, §6.2) — плоский массив элементов холста, то, что читает конечный проект: первая передача не отобразилась, потому что отдавалось дерево `PlantGeometry`. Разобрано по коду импортёра: координаты числами 1:1 в пунктах (проценты он множит на квадратный холст 5000×5000 и растянул бы лист), уникальные ключи с согласованными ссылками, настоящие `null` и `true`. Размер символа ограничен 0.5–1.5 от обычного (кластер красных линий давал высоту до 482 пт у 105 устройств из 233). `Ctrl+E` по умолчанию пишет `*.json`, PlantGeometry-JSON переехал на `*.plant.json`. Проверок в `tests/`: 285 → 305 |
| 2026-08-18 | Разбор кривой отрисовки в редакторе и правила отрисовки (§6.2): как выглядят разметка, контуры, имена и подписи и каким элементом что рисовать. Круг перестал быть овалом (`w = h = 2·radius`: при `w ≠ h` редактор строил сплющенную фигуру, так рисовались 26 устройств из 35), в файл добавились рамки техобъектов, их имена и подписи устройств, цвета переехали в `config.py` и попали в выгрузку. Порядок элементов повторяет слои окна. Контрольный лист: 6178 элементов. Проверок в `tests/`: 305 → 315 |
| 2026-08-18 | Режим `CONTUR_HMI_GROUPS=1` перестал терять подписи и имена: детьми группы становятся устройство, его подпись и имя техобъекта, координаты локальные, связь двусторонняя (`children` у группы и `parentKey` у ребёнка). Уточнена точка привязки по типам (у круга центр, у текста левый верхний угол — отсюда и смещение кружков) и добавлен §6.1 про режим групп. A0 в этом режиме — 6076 элементов, 30 групп. Проверок в `tests/`: 315 → 318 |
| 2026-08-19 | Выгрузка для редактора приведена к спецификации импорта редактора (§6.2). Лист масштабируется под сетку 20 (`k = 40 / символ`, для A0 1.277) и садится на её узлы: радиус кратен клетке и не меньше её, габарит равен двум радиусам — до этого кружок приезжал радиусом 14 при минимуме 20. Рамка техобъекта стала `rectangle` вместо четырёх линий, у группы появилась рамка-ребёнок, кегли 12 и 16 вместо 8 и 10 пунктов, `color` уехал в `contur_color` (в редакторе это заливка), толщины ступенями 1/2/3, `composition` не отправляется. Состояния устройств уехали в `contur_states`: в `states` по §7 полагается ровно одно с пустым `overrides`. Разобраны три замечания: ромбы (`polygon` без `points`), обрывы (отсев рамки уносил 73 отрезка живого чертежа, 784 кривые уезжали хордой), размер (масштаб). Приёмка по §10 спецификации выполняется кодом (`hmi_validate.py`), оба контрольных листа проходят без замечаний. Контрольный лист: 8353 элемента. Проверок в `tests/`: 333 -> 375, файлов 20 -> 21 |
| 2026-08-19 | Выгрузка перестала навязывать разметку и научилась передавать функциональную часть. Устройство приезжает **цельным объектом** (`group` с `contur_device`): внутри прозрачная рамка, держащая габарит, и линии его же символа с чертежа в локальных координатах, а на самой группе — всё, что об устройстве известно. Рамки техобъектов, их имена и подписи устройств по умолчанию не отправляются (`CONTUR_HMI_CONTOURS=1`, `CONTUR_HMI_LABELS=1` возвращают; `CONTUR_HMI_DEVICES=circle|none` меняет вид устройства). Доехали **теги**: каналы ввода-вывода с адресом в контроллере (`DI/DO/AI/AO`, `par`, `rt_par`, `prop`) сопоставление выбрасывало прямо в `device_matcher` — файл описывал, что нарисовано, но не к чему это подключено. Рядом в `meta` появились узлы контроллера (7), сигналы проекта (147, разбор их пропускал вовсе) и уставки со свойствами техобъектов, связанные через устройства. Контрольный лист: 8353 -> 8287 элементов, 233 объекта устройств, у 174 внутри свой символ; оба листа проходят приёмку без замечаний. Проверок в `tests/`: 375 -> 382 |
| 2026-08-24 | На месте устройства — **готовая фигура библиотеки редактора** (`hmi_symbols.py`, `tools/extract_symbols.py`, §6.2.3). В сцене редактора `MOZARELLA_01` уже нарисованы клапан, датчик и ёмкость; каталог собран из неё же — фигурой считается то, что собрано в группу или встречается не реже трёх раз. Два подводных камня: вершины надо приводить к общему порядку (один и тот же прямоугольник нарисован с разных углов, и 21 клапан распадался на 14 и 7) и за образец брать самый частый размер, а не самый крупный (кружок датчика r60 уезжал в габарит 1560 по ободу аппарата r780 той же формы). Насос и «бабочка» ручного клапана живут в коде: цельной фигурой в сцене их нет, у насоса `origin: "contur"` — его стоит заменить. Выбор по обозначению; клапан без имени в Lua — ручной, вытянутый по вертикали кластер — стоячий. Размер сменил масштаб всего листа: библиотечная фигура на шести клетках, `k = 120 / символ` (A0 3.83), множитель каталога — единица, все узлы на сетке. Отсюда A0 12920×9160 при сетке редактора 5000×5000 — приёмка печатает предупреждение, а не замечание. Красные линии устройства с фигурой не отправляются вовсе: 2367 отрезков символов Eplan заменились 1078 примитивами каталога, файл 8287 → 6998 элементов. Фигура нашлась всем 233 устройствам A0 и всем 35 на листе 13. Имя фигуры едет полем `contur_symbol`, примитивы помечены `contur_symbol_part` — по ним редактор вправе подставить свой компонент. Ёмкость техобъекта рисуется библиотечной фигурой по границам контура (корпус тянется, патрубки нет) и только там, где чертежа нет. Проверок в `tests/`: 382 → 412, файлов 21 → 22 |
| 2026-08-24 | Насос перерисован по чертежу, мешалка отделена от насоса. Вопрос «а как насос отмечен в оригинале» вскрыл две ошибки. Первая: фигура насоса была придумана (треугольник внутри круга), тогда как Eplan рисует его иначе — круг, вписанный треугольник остриём по потоку и горизонтальный диаметр, все три вершины на самом круге; так он выглядит и на A0, и на листе 13 mozzarella, и теперь так же в каталоге. Вторая, тяжелее: обозначение `M` носят и насосы, и мешалки, а рисуются они совершенно по-разному — мешалка это кружок с обозначением внутри плюс лопасть в самом танке. На A0 из пятнадцати `M` восемь мешалки, и все восемь приезжали насосом. Различаются по описанию из Lua (`CONTUR_HMI_AGITATOR_NAMES`), фигура `agitator` заимствована у датчика — Eplan рисует мешалку тем же кружком. Заодно проверена вся сцена целиком, а не только повторяющиеся куски: насоса в ней нет ни в каком виде (ни треугольника внутри круга, ни тега `-M…`; шесть пар концентрических окружностей — это люк, штуцера и стенка сыроизготовителя). A0: 6998 → 7004 элемента, 7 насосов и 8 мешалок вместо 15 насосов; лист 13 — 1655, 3 насоса и 1 мешалка. Проверок в `tests/`: 412 → 417 |
